---
clause: "2.14.6.4"
title: "Ventilation of Toilets: Toilets shall be provided with fully openable exterior"
chapter: "2"
chapter_title: "Classification of Buildings Based on Occupancy"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.14.6.4: Ventilation of Toilets: Toilets shall be provided with fully openable exterior

2.14.6.4 Ventilation of Toilets: Toilets shall be provided with fully openable exterior
window of at least 0.3 m² in area or a vertical duct not less than 62500 mm² in cross-
section for the first water closet, with additional 31250 mm² for each additional fixture or
a mechanically operated exhaust system equipped to provide a complete change of air in
every 15 minutes. Such system shall be connected to the outside air and the point of
discharge shall be at least 1.0 m away from any other opening into the building.