---
clause: "3.10.11"
title: "Exterior stairways used as fire stair shall not be considered as a component of"
chapter: "3"
chapter_title: "Means of Egress"
related_tables: ["../json/table_04_4.3.8..json"]
related_diagrams: []
related_flowcharts: ["../mmd/flow_04_proc_20e879.mmd"]
---
# Section 3.10.11: Exterior stairways used as fire stair shall not be considered as a component of

3.10.11 Exterior stairways used as fire stair shall not be considered as a component of
means of egress, unless they lead directly to the ground or a refuge area, are separated
from the building interior by fire resistive assemblies or walls and are constructed by
noncombustible materials and free from smoke accumulation.
Chapter 3
3.11
Ramps
3.11.1
Ramp is a sloping surface steeper than 1 in 20 but not steeper than 1 in 8 used by
walkers only. Slope of ramps to comply with accessibility requirement shall not be
steeper than 1 in 12.
3.11.2
The minimum width of exit ramps shall not be less than that width required for
corridors or passages.
3.11.3
The slope of an exit ramp shall not exceed 1 in 8, but for slopes steeper than 1 in
10 the ramp shall be surfaced with approved non-slip material or finished such as to
effectively prevent slipping.
3.11.4
Guards and handrails shall be provided on both sides of ramps having slope
steeper than 1 in 15.
3.11.5
Ramps shall be straight, in case of changes in the travel direction that shall be
made at the level platforms or at the landings except that ramps having a slope steeper
than 1 in 12 may be curved at any place.
3.11.6
Length of the sloping portion of ramps shall be at least 915 mm but not more
than 9150 mm long between level platforms or landings.
3.11.7
Level platforms or landings shall be at least as wide as the ramps and shall be
placed at the bottom, at intermediate levels where required, and at the top of all ramps.
Level platform shall be provided on each side of openings into or from ramps having
minimum length of 915 mm in the direction of travel and when a door swings on the
minimum length of platform or landing shall be 1525 mm.
3.11.8
Doors on ramps shall not be opened on sloping surface shall be complied with
the requirements of 3.9 of this Chapter.
3.11.9
Sloping or ramp driveway approaching basements or any parking structures
shall not be credited as an exit ramp when slope is steeper than 1 in 8 and not complied
with Sec 3.11 of this Chapter. Exits requirement of such basements shall be achieved by
stairways or fire lifts within smoke proof enclosure approached by a two doors smoke
lock vestibule.
3.12
Horizontal Exits
3.12.1
The connection between two separated areas of a building or connection
between buildings at same level which the horizontal exit serves shall be provided with at
least 2 hour fire resistance rated walls, or by an open air balcony or a bridge having
protected openings.
Chapter 3
3.12.2
The horizontal exits shall be protected from the area of incidence by
self-closing fire door.
3.12.3
The width of a horizontal exit access door shall not be less than 1 m.
3.12.4
Changes in level in the elevation along the direction of the horizontal exit shall
not be achieved by single step but by ramps which is not stepper than 1 in 12.
3.12.5
Where the horizontal exit serves for only one side, fire door shall swing in along
the direction of travel. When horizontal exit serves both the side of separated area, the
doors shall have two leaves and each leave dedicated to satisfy direction of travel from
assigned area, or there shall be two independent doors assigned for two areas each of
them serves only one area. When the building is occupied the doors installed in
horizontal exit shall be operable at all times without the use of a detachable key.
3.12.6
Horizontal exit relocates occupants to an area which is either a public space or a
space used by other occupants and shall be termed as a refuge area. The capacity of the
refuge area shall be computed on the basis of net floor area excluding stairways, shafts
and spaces allotted to occupants of the receiving end. The required capacity of a refuge
area shall be 0.28 m2 per healthy occupant and 0.3 m2 per wheelchair or 2.8 m2 per
patients retained in bed for delayed egress or an area equivalent to a passage or a corridor
having width to comply the capacity of evacuees and connected with the components of
exits up to exit discharge.
3.13
Smoke Proof Enclosure
Any compartment or a room or a control area surrounded by barrier walls within a
building structure shall be protected from smoke penetration during a fire incident
occurred elsewhere in the building shall be termed as smoke proof enclosure.
A stairway with in an envelope shall be termed as Interior stairway or staircase. Any
exterior side having opening of 50 percent or more in such a way that there shall be no
smoke accumulation shall be termed as open stair.
3.13.1
An interior stairway conforming to Sec 3.10 and having entry from an exterior
balcony or through a ventilated vestibule conform a smoke proof enclosure provided no
direct opening or any aperture allowed on the walls of the stair from the building side.
3.13.2
All exit stairways mentioned above shall be protected by a smoke proof
enclosure when serving occupants are located in a high rise building.
Chapter 3
3.13.3
There shall be provision to access enclosed stairways through vestibule or an
open balcony. The minimum width of a vestibule shall be equal to width of connected
passages or corridors specified in section 3.7 in this Chapter and the minimum length of a
vestibule in the direction of travel shall be 1.8 m.
3.13.4
The minimum fire resistance rating of the walls forming a smoke proof
enclosure around stairway including the vestibule thereof shall be 4 hours and separated
from the area of incidence having no openings other than a fire door for the entry to the
vestibule. For fire rating of the door see Chapter 1 Part 3.
3.13.5
All doors in smoke proof enclosure and the vestibule shall be self-closing type
or they shall be fitted with automatic closing devices actuated by the fire detection
system.
3.13.6
The vestibule shall have adequate natural ventilation. Each vestibule shall have a
minimum area of openings of 2 m2 divided into two in an exterior wall facing a
courtyard, street or public way wider than 6 m. The location of one opening measuring
1.5 m2 shall be as high as possible and another shall be 0.5 m2 as low as possible.
3.13.7
If the enclosed staircase is windowless, mechanical ventilation shall be installed.
If the vestibule is windowless, mechanical ventilation shall also be installed. In addition
to ventilation a positive pressure of 50 Pa shall be maintained in the vestibule. This
positive pressure must be developed within 30 seconds of the incident of fire. When the
staircase and the vestibule are windowless emergency illumination shall be provided.
3.14
Number of Exits
3.14.1
The number of exits shall be determined as per provisions of Sec 3.6, Tables
4.3.1, 4.3.2 and 4.3.8 of this Chapter and complying with maximum dead end passage or
corridors and maximum travel distance.
3.14.2
Total required widths of exits shall be calculated as per provisions of the Tables
4.3.2 and 4.3.8 shall be divided and distributed at a distance not less than one-third of
diagonal distance of space and the travel distance and the width of each exit shall comply
with the provisions of this Code. The required number of exits in a space as specified
below:
Occupant load less than 50
Minimum 1 exit
Occupant load 50 to 500
Minimum 2 exits
Occupant load 501 to 1000
Minimum 3 exits
Occupant load more than 1000
Minimum 4 exits
Chapter 3
3.14.3
High rise buildings having a floor area larger than 500 m2 on each floor used as
educational, institutional, assembly, industrial, storage or a mixed occupancy involving
any of these or hazardous occupancy, shall have a minimum of two staircases. These
staircases shall comply with the requirements as specified in Sec 3.13 of this Chapter.
3.14.4
Where two accessible means of egress are required, the exits serving such means
of egress shall be located at a distance from one another not less than one-half the length
of the maximum overall diagonal dimension of the building or area to be served.
3.15
Travel Path
3.15.1
Travel path shall be measured along the center line of a natural and unobstructed
path up to center of an exit access door opening. In case of a stairway exist in the travel
path shall be measured along an inclined straight line through the center of outer edge of
each tread of a stairway.
3.15.2
Occupant load and components of exits shall be arranged in such a manner that
the travel path from any point in the area served shall not be exceeded as listed in the
Table 4.3.8.
3.15.3
Unit width shall be 560 mm and fraction of unit width less than 280 mm shall
not be credited. Where calculation of total required width give fractional result, next
larger integral number of exit units or integral number plus one-half shall be used. Where
changes in elevation exist, one-half or less unit of width shall not be permitted.
3.15.4
Capacity of exits shall be measured in unit of width of 560 mm and the number
of occupants per unit width shall be determined by the occupancy group and type of exits
as listed in Table 4.3.8.
3.15.5
Wherever more than one exit required in a room or in any floor they shall be
placed as remote as possible from each other. As far as practicable, exits shall be
arranged in such a manner to provide a refuge area or an exit discharge to the occupants
irrespective of the direction of travel from any point in an area served.
3.16
Means of Exit Signs and Illumination
3.16.1
All required means of exit or exit access in buildings or areas requiring more
than one exit shall be signposted. The signs shall be clearly visible at all times, where
necessary supplemented by directional signs. All exit doors shall be clearly marked for
easy identification.
Exceptions: Building Occupancy type A.
Chapter 3