---
clause: "3.10.7.6"
title: "Alternate tread device"
chapter: "3"
chapter_title: "Means of Egress"
related_tables: ["../json/table_04_4.3.6..json"]
related_diagrams: []
related_flowcharts: []
---
# Section 3.10.7.6: Alternate tread device

3.10.7.6  Alternate tread device
The occupant load shall not exceed three and shall comply with the followings:
(a)
Handrail shall be provided on both sides of alternate tread device having
clear width not less than 430 mm and not more than 610 mm
(c)
Headroom shall not less than 2000 mm and angle of the device shall be
between 50 degrees and 68 degrees to horizontal.
(c)
The initial tread of the device shall begin at the same elevation as the
platform, landing, or floor surfaces and the alternating treads shall not be
laterally separated by a distance more than 50 mm.
(d)
Treads shall have projected depth not less than 150 mm and each tread
providing 240 mm of depth, including overlapping of treads.
(e)
The height of the risers shall not exceed 240 mm.
3.10.8
Stairways shall have continuous guards on both side along the direction of travel
and a continuous handrail shall be provided with inner edge guard. A stair of width more
than 1120 mm but not more than 2235 mm shall have guards and handrails on both of the
edges. Inner edge handrails shall be continuous and outer edge handrails shall be along
the flights extended up to one tread depth on both the landings.  A stair the width exceeds
2235 mm; intermediate handrails shall be installed with similar length of outer edge
handrail. Single traffic lane shall be calculated 560 mm in the stairway and two traffic
lanes shall be 1120 mm. Widths of stairs shall be multiple of two traffic lane other than
width specified in the Table 4.3.6.
3.10.9
All exit stairways shall be constructed by materials that conform to the fire
resistance requirements of the type of construction of the building, except that solid
wooden handrails shall be permitted for all types of construction.