---
clause: "3.16.1.5"
title: "Floor-level Exit Signs:  For floor-level exit signs additional approved low-level"
chapter: "3"
chapter_title: "Means of Egress"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 3.16.1.5: Floor-level Exit Signs:  For floor-level exit signs additional approved low-level

3.16.1.5  Floor-level Exit Signs:  For floor-level exit signs additional approved low-level
exit signs which are externally or internally illuminated, or self-luminous, shall be
provided in all interior exit corridors serving guest rooms of hotels in Occupancy A5. The
bottom of the sign shall be 150 mm to 200 mm above the floor level. For exit doors, the
sign shall be on the door or adjacent to the door with the closest edge of the sign within
100 mm of the door frame.
3.16.2
Amusement Building Exit Marking: Approved exit direction marking and exit
signs shall be provided. Approved low-level exit signs and directional marking shall be
located not more than 200 mm above parallel the walking surface and at the exit path.
3.16.3
All exit signs shall be illuminated while in use at night, or during dark periods
within the area served, in accordance with the provisions of this Code.
3.16.4
The means of exit and exit access in buildings requiring more than one exit shall
be equipped with artificial lighting. The lighting facilities shall satisfy the provisions of
this Code.
Chapter 3
PART IV