---
clause: "3.9.7.5"
title: "All exit doors shall be operable without the using a detachable key from the side"
chapter: "3"
chapter_title: "Means of Egress"
related_tables: ["../json/table_04_4.3.5..json", "../json/table_04_4.3.5.json", "../json/table_04_4.3.6.json", "../json/table_04_4.3.2.json", "../json/table_04_4.3.7.json"]
related_diagrams: []
related_flowcharts: ["../mmd/flow_04_proc_784c10.mmd"]
---
# Section 3.9.7.5: All exit doors shall be operable without the using a detachable key from the side

3.9.7.5 All exit doors shall be operable without the using a detachable key from the side
they serve to evacuate.
Chapter 3
3.10
Stairways
Change in level in elevations achieved by steps combination of identical risers and treads
as per provisions of this Code shall be termed as Stairway irrespective of their locations.
Stairways within an envelope shall be termed as Staircase. Exception: stepped aisles with
in an assembly.
Width of Stairways shall be a length perpendicular to the direction of travel, a clear
distance measured between inner edges of handrails or a clear distance between inner
edges of a handrail of exposed side to its opposite and parallel surface measured at a
height of inner edge of cross section of that handrail. In case of variation in width
measurement the smallest value shall represent the width of a stairway. Required
combination of dimensions for risers and treads given in Table 4.3.5.
Required guards and handrails shall continue for the full length of each flight
of stairways. Inner turns of handrail of flights shall be at the landings and grasp ability of
handrails shall be smooth and continuous, Handrail Brackets or balusters attached to the
bottom surface of handrail shall not be considered to be obstructions to grasp ability. Gap
between any surface and handrail shall be not less than 63.5 mm.
Stairways serving more than three storey building having capacity more than 10
occupants shall have visual enclosures to avoid any impediments to stair use by persons
having fear of height, any arrangement intended to meet this requirement shall be at least
1070 mm in height.
3.10.1
The required width of exit stairways shall be computed in accordance with the
provisions of Sec 3.6, but it shall not be less than the minimum widths specified in Tables
4.3.6 and 4.3.7
3.10.2
The least dimension of landings or platforms in exit stairways shall not be less
than the required width of stairway and shall be leveled, except that the landing between
two stair flights in a straight run shall not be required to be wider than 1.2 m in the
direction of travel.
When two stair flights are not straight or nonparallel to each other, a turning in the path
of travel direction occurred which is other than U turn. Landing width shall be the
required width of stairway and length of the common landing between such flights shall
be one tread depth more lengthen when measured from both edges of stairway from both
the flights.
Chapter 3
Table 4.3.5: Combination of Risers and Treads
Gradients
Step Dimensions
Available
Headroom
Clearance of
Flight
Handrail
or
Guard
Height
Maximum
Number
of Flights
Grade
Angle of Flight
Tread
Depths
Risers
(%)
Deg
(mins)
(mm)
(mm)
(mm)
(mm)
31.25
17
21
406
127
851
6
33.87
18
43
394
133
37.28
20
27
375
140
41.07
22
20
356
146
44.44
23
58
343
152
838
Unlimited
48.07
25
40
330
159
53.06
27
57
311
165
57.44
29
52
324
171
63.63
32
28
279
178
69.04
34
37
267
184
75
36
52
254
190
81.57
39
12
241
197
851
88.88
41
38
229
203
97.05
44
9
216
210
103.02
45
51
210
216
107.07
46
57
206
222
864
10
112.5
48
22
203
229
Note:  Allowable length of nosing at the outer edge of tread shall not be included in the
tread depth measurement. The maximum rise of a single flight between landings
shall not be exceeded 3658 mm and in case of large assembly maximum rise of
a single flight between landings shall not be exceeded 2438 mm.
Chapter 3
Table 4.3.6: Minimum Width of Stairways in Egress System
Occupancy
Minimum Width of Each
Stairway (mm)
A
Residential: A1, A2
A3, A4, A5
As per Table 4.3.6
B
Educational
Occupant load up to 130
Occupant load more than 130  but not more 250
D
Hospital
Patient area
Staff area
I
Assembly: I1, I2, I3, I4, I5
As per provisions of this Code.
All others
As per provisions of this Code.
Note:  The required number of stairways shall be determined by dividing the calculated
total widths of stairways as per sections 3.5, 3.6 and Table 4.3.2 of this Chapter
by applicable minimum stair width as specified in this table and any fractions
thereof shall be rounded up with the next higher integer. Unit width of stair and
multiple even numbers shall be maintained as per provisions this Code.
Table 4.3.7: Fire Escape Stairs
Element
Serving More than 10
Occupants
Serving 10 or Fewer
Occupants
Clear widths
560 mm between handrails
Minimum horizontal
dimension of any
landing or platform
560 mm
Maximum riser height
230 mm
Minimum tread,
exclusive of nosing
250 mm
Tread construction
Solid, 13 mm diameter perforation permitted
Winders
Not permitted
permitted subject to Sec 3.10.7
Chapter 3
Element
Serving More than 10
Occupants
Serving 10 or Fewer
Occupants
Spiral
Not permitted
permitted subject to Sec 3.10.7
Maximum height
between landings
3.70 m
Headroom, minimum
2.00 m
Access to protected
openings
Door or casement windows,
600 mm x 2000 mm or
double-hung windows 70 mm
x 900 mm clear opening
Window providing a clear
opening of at least 500
mm in width, 600 mm in
height, and 0.53 m2 in
area
Level of access
openings
Not over 300 mm above floor; steps if higher
Discharge to ground
Swinging stair section permitted if approved by authority
having jurisdiction
Capacity, number of
person
13 mm per person if access
by door; 25 mm per person if
access
by
climbing
over
window sill
10
Note: The maximum design occupant load for a Fire escape stair shall not be exceeded
50 occupants from any floor level.
3.10.3
The rise and tread dimensions in a stairway shall be identical and the headroom
requirements shall conform to the provisions of this Code.
3.10.4
Handrails height on stair shall be not less than 860 mm and not more than 960
mm above the surface of the tread, measured vertically from the top of the rail to the
outer edge of the tread. Peripheral diameter of circular cross section of a handrail shall
not be less than 32 mm and not more than 50 mm. Any other shape with perimeter
dimension of not less than 100 mm, but not more than 160 mm and with the largest cross-
sectional dimension not more than 55 mm shall be permitted provided that all edges are
rounded to provide a radius of not less than 3 mm. Handrails shall be graspable along
their entire length. Additional handrails that are lower or higher than main shall be
permitted.
3.10.5
The height of guards shall not be less than 105 mm measured vertically from the
top of the guards from the surface of adjacent area to be served by them. When blasters
are used in the guards rail shall be used to create a pattern as such size that a sphere 100
mm in diameter shall not pass through any opening up to a height of 860 mm. Riser, tread
and the bottom rail of guards formed a triangular opening shall not be of such size that a
sphere 150 mm in diameter shall not pass through.
Chapter 3
3.10.6
There shall be no variation in excess of 5 mm in depth of adjacent treads or in
the height of adjacent risers, and the tolerance between the largest and smallest tread or
between the largest and smallest riser is 10 mm in any flight.
3.10.7
Monumental stairs, Circular stairs, Curved stairs, Spirals and winders, stepped
and rung ladders, alternate tread devices shall be permitted as per provisions of this Code.