---
clause: "4.2.12.1"
title: "Inspection"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: ["../json/table_04_4.4.5.json", "../json/table_04_4.4.1..json", "../json/table_04_4.4.6.json", "../json/table_04_4.4.7.json", "../json/table_04_4.4.8.json"]
related_diagrams: []
related_flowcharts: []
---
# Section 4.2.12.1: Inspection

4.2.12.1 Inspection
All piping and equipment shall be inspected for satisfactory supports in accordance with
Sec 6.15 in Part 8 of this Code and protection from damage and corrosion. All outlets
shall be free from obstruction.
Table 4.4.5: Size of Water Supply Steel Pipe to Sprinklers
Pipe Size mm
(inch) nominal
No. of
Sprinkler for
Light Hazard*
No. of Sprinkler
for Ordinary
Hazard *
No. of Sprinkler for
Ordinary Extra Hazard *
25(1)
2
2
1
32(1

)
3
3
2
38(1

)
5
5
5
50(2)
10
10
8
63(1

)
30
20
15
75(3)
60
40
27
88(3

)
100
65
40
100(4)
NL**
100
55
125(5)
-
160
90
150(6)
-
275
150
200(8)
-
400***
225***
Chapter 4
*   Definitions of these terms are given in Table 4.4.1.
** No limit.
*** One sprinkler system riser  or combined system riser shall serve the floor area not
more than 4850 m2 for light and ordinary hazardous occupancy and 2325 m2 for
extra hazardous occupancy
Table 4.4.6: Size of Water Supply Copper Pipe to Sprinklers
Pipe Size
mm (inch)
nominal
No. of Sprinkler
Connection for Light
Hazard*
No. of Sprinkler
Connection Ordinary
Hazard *
No. of Sprinkler
Connection Ordinary
Extra Hazard *
25(1)
2
2
1
32(1

)
3
3
2
38(1

)
5
5
5
50(2)
12
12
8
63(1

)
40
25
20
75(3)
65
45
30
88(3

)
115
75
45
100(4)
NL**
115
65
125(5)
-
180
100
150(6)
-
300
170
200(8)
-
***
***
*
Definition of these terms is given in Table 4.4.1.
** No limit.
*** One sprinkler system riser  or combined system riser shall serve the floor area not
more than 4850 m2 for light and ordinary hazard occupancy and 2325 m2 for extra
hazard occupancy
Table 4.4.7: Ceiling Area for a Sprinkler
Construction Type
Light Hazard
Ordinary Hazard
Extra Hazard
Protected
area
Spacing
(Max)
Protected
area
Spacing
(Max)
Protected
area
Spacing
(Max)
ft² (m²)
ft (m)
ft² (m²)
ft (m)
ft² (m²)
ft (m)
Roof or Floor on Trusses,
Girders or Beam
With High Piling ***
200 (18.6)
15 (4.6)
130 (12.1)
15 (4.6)
100 (9.3)
12 (3.7)
Open Wood Joists
With High Piling ***
225 (20.9)
15 (4.6)
130 (12.1)
15 (4.6)
100 (9.3)
12 (3.7)
Other Type of
Construction
With High Piling ***
168 (15.6)
15 (4.6)
130 (12.1)
15 (4.6)
100 (9.3)
12 (3.7)
Chapter 4
*
Maximum distance in m between sprinklers and between line of piping.
* *  The definitions of these terms are given in Table 4.4.1.
** *  Storage facilities which permit closely piled materials over 4.5 m or materials on
rack over 3.6 m.
Table 4.4.8: Piping for Sprinkler System
Material
Standard
Copper and Copper-Alloy
Steel
ASTM B32, ASTM B75, ASTM B88, ASTM B25,
ANSI B36
ASTM  A53, ASTM A120, ASTM A135, ASTM A795