---
clause: "4.2.12.2"
title: "Testing"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 4.2.12.2: Testing

4.2.12.2 Testing
Fire protection plumbing system or part thereof shall be tested and approved after
installation by the Authority.
(a)
Testing of Standpipe System: The hydrant pipes shall be hydraulically tested to a
pressure 1400 kPa or 150% of working pressure whichever is the higher for
2 hours without any leakage at any points. The system shall be able to maintain
above test pressures. The system shall also be tested for the required flow at the
highest outlet.
(b)
Testing of Sprinkler System:  This system shall be tested for at least 2 hours for a
pressure of 1000 kPa or at 350 kPa in excess of normal working pressure when
normal working pressure will be more than 650 kPa. The system shall be able to
maintain above test pressures. The system shall also be tested for the required flow
at the highest outlet.
(c)
Testing of Sprinkler System Pump:  The pump used for sprinkler system
firefighting purpose shall be tested by approved authority for their performance
characteristics and this test report must be submitted at the time of supply of pump.
The pump shall be retested or repaired to its original condition if their performance
characteristics fall below more than 10 percent of the supplier's test characteristic
curve or as specified for the fire protection water supply system.