---
clause: "4.2.2.2"
title: "Roof gravity tanks"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: ["../webp/fig_04_4.4.2..webp", "../webp/fig_04_4.4.2.webp"]
related_flowcharts: []
---
# Section 4.2.2.2: Roof gravity tanks

4.2.2.2 Roof gravity tanks
Any elevated structure holding a water reservoir or water tank or in any level within a
building and having downward supply pipelines shall be termed as gravity tank only
when a water reservoir located on a roof of a building shall be termed as roof gravity
tank.
Connection
Water Supply Line
Check Valve
Siamese
Stand pipe
Basement
To Sprinkler System (optional)
Hose station
Chapter 4
For water supply system with inadequate quantity or pressure during peak demand period
but with sufficient pressure to feed roof tank, a roof gravity tank may be provided. In that
case any one of the following steps shall be followed.
(a)
If only the static height of the roof gravity tank is used to feed and discharge
the firefighting equipment, the height of the roof gravity tank from the top
floor must be sufficient to create minimum required pressure at the top floor
hydrant point. The minimum pressure at hose outlet for standpipes supplying
a 50 mm or larger hose shall be at least 300 kPa. This minimum pressure for
standpipe system supplying first aid hose (38 mm nominal) shall be at least
200 kPa. This minimum pressure for combination of sprinkler and hose pipe
system shall be 600 kPa. To maintain the above required pressure the vertical
distance of the roof gravity tank from the top floor hydrant point shall be at
31 m, 20.5 m and 62 m respectively, Figure 4.4.2.
(b)
If the vertical distance between the roof gravity tank and the top floor hydrant
point cannot be maintained for gaining required pressure and discharge, fire
pump of required size and number shall be installed with standard
manufacturer recommended suction and delivery connections, Figures 4.4.3
and 4.4.4.
Figure 4.4.2 Typical diagram showing required static head of gravity roof tank with
adequate domestic and fire reserve
Chapter 4