---
clause: "4.2.2.5"
title: "Fire pump"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: ["../json/table_04_4.4.2..json"]
related_diagrams: ["../webp/fig_04_4.4.3.webp"]
related_flowcharts: []
---
# Section 4.2.2.5: Fire pump

4.2.2.5 Fire pump
The firefighting equipment shall be directly feed by automatic main fire pump.
Centrifugal pump, turbine-type pump (submerged or with vertical shaft) or positive
displacement pumps with adequate supply pressure and flow capacity shall be used for
water supply during demand. Centrifugal pumps shall not be used where a static suction
lift is required.
Once the pump starts, it shall run continuously until stopped manually. The pump shall be
fully operational within 30 seconds after starting. There shall be provision for manual
starting where priming is necessary. Automatic priming equipment is necessary to ensure
priming at all times. The fire pump shall not be used for other purpose.
Fire pumps shall have the rated capacities as shown in Table 4.4.2.  The pump shall
be rated at net pressure of 272 kPa or more as per requirement of the firefighting
system demand. For pump installation procedure and fittings NFPA 20 shall be
followed.
The pump shall be housed in a readily accessible position in a building of non-
combustible construction. The pump shall be adequately protected against mechanical
damage.
There shall be a provision for secondary fire pump which can be operated by a dedicated
diesel engine or by an alternate power supply source with adequate control system and
Chapter 4
incompliance with safety operation during fire. Quality of the pump assembly shall
comply with the specification of International Association of Fire.
Figure 4.4.3 Typical diagram for gravity roof tank with adequate domestic and fire
reserve.
4.2.3
Design Considerations for Standpipe and Hose System