---
clause: "4.2.3.11"
title: "The hose connection to a standpipe for large stream shall be at least 100 mm"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 4.2.3.11: The hose connection to a standpipe for large stream shall be at least 100 mm

4.2.3.11 The hose connection to a standpipe for large stream shall be at least 100 mm
nominal and that of small stream may be 63 mm or 50 mm on each point.  The size of
first aid hose shall be 38 mm nominal. The hose length shall not be more than 30 m.