---
clause: "4.2.3.13"
title: "The standpipe riser shall be supported at the top and at the lowest level. The"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 4.2.3.13: The standpipe riser shall be supported at the top and at the lowest level. The

4.2.3.13 The standpipe riser shall be supported at the top and at the lowest level. The
riser shall also be provided with support at the alternate level in between top and bottom
level of the standpipe riser. The support shall be of adequate strength to support the
water-filled pipe load and an additional load of 110 kg.