---
clause: "4.2.3.2"
title: "All standpipes in standpipe system shall be sized so that they will provide a"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: ["../json/table_04_4.4.1..json", "../json/table_04_4.4.1.json"]
related_diagrams: ["../webp/fig_04_4.4.4.webp"]
related_flowcharts: []
---
# Section 4.2.3.2: All standpipes in standpipe system shall be sized so that they will provide a

4.2.3.2 All standpipes in standpipe system shall be sized so that they will provide a
minimum flow specified in Table 4.4.1. In standpipe system with more than
one standpipe, the supply piping shall be sized for the minimum flow specified in Table
4.4.1 for the first standpipe plus 1000 litre per minute for each additional standpipe.
(The fire pump is on the roof)
Chapter 4
The total number of such additional standpipes shall not be more than 8. All standpipe
risers shall be interconnected through check valves of equivalent size to prevent
recirculation.
Figure 4.4.4 Typical diagram for gravity roof tank with adequate domestic and fire
reserve.