---
clause: "4.2.3.4"
title: "Diameter of the standpipe termed as size shall comply with flow and capacity"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: ["../json/table_04_4.4.2.json"]
related_diagrams: []
related_flowcharts: []
---
# Section 4.2.3.4: Diameter of the standpipe termed as size shall comply with flow and capacity

4.2.3.4 Diameter of the standpipe termed as size shall comply with flow and capacity
requirement of the pump shown in Table 4.4.2 or hydraulically design to provide required
flow and pressure at the topmost hydrant point.
Table 4.4.2: Fire Pump Data
Pump Rating
Minimum Pipe Sizes (Nominal)
litre/min (gpm) Discharge,
mm (inch)
946 (250)
75 (3)
1136 (300)
100 (4)
1514 (400)
100 (4)
1703 (450)
125 (5)
1892 (500)
125 (5)
2839 (750)
150 (6)
3785 (1000)
150 (6)
4731 (1250)
200 (8)
5677 (1500)
200 (8)