---
clause: "4.2.3.7"
title: "The water stored in storage tank for firefighting operation shall not be used for"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: ["../webp/fig_04_4.4.6..webp", "../webp/fig_04_4.4.6.webp"]
related_flowcharts: []
---
# Section 4.2.3.7: The water stored in storage tank for firefighting operation shall not be used for

4.2.3.7 The water stored in storage tank for firefighting operation shall not be used for
other purposes. Accordingly, separate water connections should be provided as shown in
Figure 4.4.6.
Figure 4.4.5 Typical diagram for fire protection with ground tank and automatic fire pump
Water Supply Line
Siamese
Check Valve
Connection
To Sprinkler System (optional)
Hose station
Ground Tank
Non-Return Valve
Pressuring Pump
Auto Fire Pump
Chapter 4
Figure 4.4.6  Typical diagram for storage tank (ground or overhead) with domestic and fire
reserve.
4.2.3.8
The ground storage tank shall be easily accessible to fire engine of Fire
Department. In absence of space available for fire engine, the cover slab of ground
storage tank shall be designed to withstand a vehicular load of local fire engine.
4.2.3.9
The standpipe shall be located such as intermediate stair landing, vestibules or
nearby in noncombustible enclosure such that it will be able to provide hose stream to the
most remote area of the floor served.