---
clause: "4.3.1.5"
title: "Gaseous installation"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 4.3.1.5: Gaseous installation

4.3.1.5 Gaseous installation
(a)
General: Gaseous extinguishing system shall be of an approved type and shall
be installed as per provisions of this Code. The system supplies gas from a
pressurized vessel through fixed pipes and nozzles.
(b)
The system is used where water or foam cannot be used for fire extinguishing
because of the special nature of the contents within the building or areas to be
protected.
(c)
The system shall be automatically actuated and shall be equipped with
manual actuation devices as well.
(d)
Warning signs and discharge alarm shall be provided where persons are
likely to be trapped in an area made hazardous due to discharge of
extinguishing gases.
(e)
Halocarbon agents and inert gas system:  Any approved Type of Halocarbon
agents are chemicals in the liquid form at high pressure and vaporize readily
leaving no residue. These are primarily to protect hazardous fire in enclosed
room, vaults, machines, containers, storage tanks, engines, unattended
computer server rooms, electrical appliances, liquid gas storage etc. Some
example of these chemical is dichlorodifluoro ethane, chlorodifluoro
methane. Inert gas system is also an alternative of Halocarbon agents. These
are nitrogen and argon in pure form or in mixer at different proportion. These
gases are identified as clean total folding fire suppression agents. They are
stored in high pressure gas cylinders.
Chapter 4