---
clause: "4.3.1.6"
title: "Dry chemical extinguishing system"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: []
related_flowcharts: ["../mmd/flow_04_proc_85b3e6.mmd"]
---
# Section 4.3.1.6: Dry chemical extinguishing system

4.3.1.6 Dry chemical extinguishing system
(a)
General: Dry chemical extinguishing system shall be of an approved type and
shall be installed in accordance with the provisions of this Code and
manufacture's instruction.
(b)
The system shall be automatically actuated during a fire and shall be
equipped with manual actuation device as well.
(c)
Warning signs and discharge alarm shall be provided where persons are
likely to be exposed to chemical discharge. Chemical agents of the system
shall be nontoxic.
4.3.1.7
Wet chemical extinguishing system
(a)
A wet chemical system is a solution of water and potassium carbonate or
acetate based chemical which forms the extinguishing agent. The system
shall be installed in accordance with the provisions of this Code and
manufacturer's installation instruction.
(b)
The system shall be automatically actuated during a fire and shall be
equipped with manual actuation device as well.
(c)
In case of wet chemical extinguishing system, label of the approved agent
shall be affixed.
(d)
Warning signs and discharge alarm shall be provided where persons are
likely to be exposed to wet chemical discharge.
4.3.2
Localized Fixed
Containerized extinguishing agent are available in different shapes and size to be placed
in different locations those are prone to fire hazard as for example at the top of cookers in
the kitchen, electric connection box etc. Use of these containers shall be approved type
and installation shall be as per specification of the manufacturer.
4.4
Portable Fire Extinguisher
4.4.1
Portable fire extinguishers shall readily available in different type. These are
portable fire extinguisher are of carbon dioxide types, dry chemical types, water types,
and Halon types, film-forming type, foam types and Halon carbon type. For proper
operation persons with adequate knowledge and familiar with their operation must be
available.
4.4.2
In accordance with the occupancy hazard, specification of the manufacturer and
guide line set by NFPA 10, the minimum number of portable fire extinguishers for
different class of fire shall be ascertained. As for example where the floor area of a
building is less than 279 m2 at least one fire extinguisher of the minimum size is
recommended for Fire Class A.
Chapter 4
4.4.3
Portable fire extinguishers shall be fully charged, operable at any time and
conspicuously located where they will be readily accessible. Portable fire extinguishers
shall not be obstructed or obscured from view. In large rooms, means shall be provided to
indicate the extinguisher location.
4.4.4
Portable fire extinguishers shall be adequately protected from impact, vibration,
and adverse environment and shall not be exposed to temperatures outside the listed
temperature range shown on the fire extinguisher label.
4.4.5
Portable fire extinguishers mounted in cabinets or wall recesses shall be placed
so that the fire extinguisher operating instructions face outward. The location of such fire
extinguishers shall be marked conspicuously.
4.4.6
The owner or designated agent or occupant of a property in which fire portable
extinguishers are located shall be responsible for inspection, maintenance, and
recharging. The procedure for inspection and maintenance of fire extinguishers varies
considerably. Monthly "quick check" or inspection in order to follow the inspection
procedure as outlined in NFPA 10 shall be done.
4.4.7
Maintenance, servicing and recharging shall be performed by trained persons
having available the appropriate servicing manual(s), the proper types of tools, recharge
materials, lubricants, and manufacturer's recommended replacement parts or parts
specifically listed for use in the fire extinguisher. These extinguishers shall be maintained
as per NFPA 10, at intervals of not more than one (1) year.
4.4.8
All rechargeable-type fire extinguishers shall be recharged after any use or as
indicated by an inspection or when performing maintenance or as per the
recommendations of the manufacturer.
4.4.9
For personal safety during approach with extinguishing equipment it shall be
remembered that most fires produce toxic decomposition products of combustion and
some materials can produce highly toxic gases. Fires can also consume available oxygen
or produce dangerously high heat. All of these can affect the degree to which a fire can be
safely extinguished.
4.4.10
All extinguishing agents other than clean agents shall be approved by the
authorities having jurisdiction.
4.5
Rate of Water Flow For Fire Protection In Tall Building
High rise building exceeding 80 meter height shall be termed as Tall Building. The
quantity, sources and mode of water supply in tall building shall be in accordance with
Sec 4.2. In high rise buildings fittings and equipment for firefighting may be subject to
excessive pressure.
Chapter 4
Pressure on firefighting equipment in Tall building shall be reduced by dividing the
building into different zones. In this process the building shall be divided into different
water supply zones so that the firefighting equipment will serve within their maximum
allowable limit of pressure. Separate automatic fire pump or combination of tank and
automatic pump shall be installed for supplying water to the firefighting equipment in
each zone as per Figures 4.4.7 and 4.4.8.
4.6
Fire Detection and Alarm System
4.6.1
Fire Detection Shall be Done by the Following Ways
(a)
Human surveillance:
Human surveillance shall be acceptable where the user and occupant are capable of
maintaining surveillance for detecting fire and smoke when a person appointed and
assigned to detect fire shall be termed as Fire watch.
(b)
Automatic smoke or/and heat detection :
The installation of automatic fire and smoke detection system shall be a necessity
when the size, arrangement and occupancy of a building become such that a fire
itself cannot provide adequate warning to its occupants.
The automatic fire and smoke detection system shall include, spot or line type heat
sensitive detectors and optical, ionized or chemical sensitive type of smoke
detectors.
(c)
Video surveillance :
Cameras capable of registering and transmitting real time images in to a monitoring
device having display commonly termed as CCTV  shall be installed systematically
to cover an area for detecting any incision of smoke and fire. This CCTV will
remain under either human surveillance or monitored by compatible software to
transmit signal automatically to the fire alarm system and also to the authorized
persons.
4.6.2
Fire Alarm System