---
clause: "4.6.2.1"
title: "In a fire incident, panic management shall be the prime concern for a successful"
chapter: "4"
chapter_title: "Equipment and In-Built Facilities Standards"
related_tables: []
related_diagrams: ["../webp/fig_04_4.4.7.webp", "../webp/fig_04_4.4.8.webp"]
related_flowcharts: []
---
# Section 4.6.2.1: In a fire incident, panic management shall be the prime concern for a successful

4.6.2.1 In a fire incident, panic management shall be the prime concern for a successful
relocation, delayed egress or evacuation of occupants from a building structure.
Activation of alarm shall be sequential and compatible with all design scenarios. Means
of egress system is so designed that all alarms of a building shall not be activated at a
time. A general announcement of fire shall be done for the occupant or the word “Fire”
shall be avoided but authorized persons responsible for evacuation shall be alerted
through Password or Pass Phrase. As per design scenarios a systemic execution protocol
shall be developed where a building shall be sub-divided into zones for installation
alarms and for fight in place, relocation of occupants, delayed egress or immediate
evacuation.
Chapter 4
Alarm system can be of different types, such as audible alarm, visual alarm, vibration
alarm, and display alarm.
(a)
Audible alarm: Ringer, bell, horn, chime and voice command via public
address system (PA system) are the examples of audible alarm system.
(b)
Visual Alarm: A bright white light emitting device with specific intensity and
cycle of emission is capable to draw attention of a person having limited
hearing shall be termed as visual alarm. A visual alarm shall be installed
where a person working alone in a room or a space having hearing
limitations. In a public place or in any place more than two persons are
present and one having normal hearing ability shall not require to install
visual alarm.
(c)
Vibration Alarm: Alarm activated through vibration can be used for alarm.
(d)
Display Alarm: Textual, graphical or pictorial display on screens or monitors
can be used as alarm.
Figure 4.4.7 Typical diagram for fire protection in different water supply zones of a
tall building
Chapter 4
Figure 4.4.8 Typical diagram for fire protection in different water supply zones of a
tall building