---
clause: "1.3.17"
title: "Temporary Electrical Connection for an Outdoor Concert"
chapter: "1"
chapter_title: "Electrical and Electronic Engineering"
related_tables: ["../json/table_08_8.1.23.json"]
related_diagrams: []
related_flowcharts: ["../mmd/flow_08_proc_03cf7c.mmd"]
---
# Section 1.3.17: Temporary Electrical Connection for an Outdoor Concert

1.3.17 Temporary Electrical Connection for an Outdoor Concert
Temporary connections are needed for an outdoor concert stage for special lighting, for
various display systems, for high power audio systems. A fuse distribution board
containing incoming cut out fuse, outgoing cutout fuses plus busbars or a distribution
board containing in coming circuit breakers, outgoing circuit breakers plus busbars of
appropriate rating must be installed for such connections. Such boards shall be installed
in a dry place and shall be mounted at a safe height above ground so that rain water or
waters coming from anywhere cannot reach such boards. Such boards shall not be
installed near flammable materials.
Cables of appropriate types and appropriate ratings must be used for such applications.
Appropriate type of sockets, preferably flat 3-pin switched shuttered 13 A sockets should
be used for distribution.
1.3.18 11 kV/ 0.4 kV Electrical Substation in a Building
1.3.18.1
General
According to the rule of the distribution companies of Bangladesh, 11 kV/ 0.4 kV
Electrical substations shall be required for a building if the load requirement of the
building exceeds 50 kW. In most cases, substations are required for Multi-storied
residential, Multi-storied Commercial buildings, Multi-storied Office building and
Industries.
To determine the rating of the substation required, a load factor of at least 80% shall be
applied to the estimated load of the building. The future expansion requirements should
definitely be taken into consideration.
1.3.18.2
Location of an electrical substation
In a multi-storied building, the substation shall preferably be installed on the lowest floor
level, but direct access from the street for installation or removal of the equipment shall
be provided. The floor level of the substation or switch room shall be above the highest
flood level of the locality. Suitable arrangements should exist to prevent the entrance of
storm or flood water into the substation area.
Chapter 1
The location of a substation will depend on (i) the feed point of the 11 kV Supply
Authority line and (ii) the location of the LT vertical riser cables.
It is preferable to locate the air-conditioning plant room (if any) adjacent to the electrical
substation in such a way that the distance from the controlling switchboard of the air-
conditioning plant rooms and corresponding switches in the electrical substation are kept
minimum.
In case of a building complex, or a group of buildings belonging to the same
organization, the substation should preferably be located in a separate building and
should be adjacent to the generator room, if any.  Location of substation in the basement
floor and on the floors above ground floor level (GFL) preferably be avoided. If Sub-
Station it to be installed on the basement floor or the floors above ground floor level
(GFL) special safety measures is to be taken by the user or owner. Measures are as
follows:
(i) No objection certificate stating the Sub-Station safe by the Fire Service and
Civil Defense Department.
(ii) Certification of the building consultant stating safe, proper ventilation, easy
entrance and exit and safe load bearing capacity of the floors above the ground
floor level (GFL).
(iii) Proper undertaking of the Sub-Station user or owner as the case may be,
Stating safety and liability will be ensured by them.
In case the electric substation has to be located within the main building itself for
unavoidable reasons, it should be located on ground floor or assessment floor or the
floors above the ground floor (GFL) with easy access from outside.
1.3.18.3
Height, area, floor level and other requirements of a substation room
(a) The minimum height of a substation room should be 3.0 m to 3.6 m depending upon
the size of the transformer.
(b) The recommended area required for substation and transformer rooms for different
capacities are given in Table 8.1.23 for general guidance. Minimum recommended
spacing between the transformer periphery and walls should be :
(i) 0.75 m for Transformer installed in a room with wall on two sides.
(ii) 1.0 m for Transformer installed in a room with wall on three sides.
(iii) 1.25 m for Transformer installed in an enclosed room.
(iv) 1.5 m distance from one to another transformer for multiple transformers in
room for 11 kV voltage level and 2.5 m distance for higher level of voltage.
Chapter 1
(c) For transformers having large oil content (more than 2000 litres), soak pits are to be
provided.
The areas given in Table 8.1.23 hold good if they are provided with windows and
independent access doors in accordance with local regulations.
All the rooms shall have significant ventilation. Special care should be taken to ventilate
the transformer rooms and where necessary louvers at lower level and exhaust fans at
higher level shall be provided at suitable locations in such a way that cross ventilation is
maintained. Fans should be provided so that the transformer gets air supply from the fans.
The floor level of the substation should be high. Arrangement shall be made to prevent
storm water entering the transformer and switch rooms through the soak pits, if floor
level of the substation is low.
Substation of higher voltage may also be considered to the basement floor having proper
and safe building design.
Table 8.1.23: Recommended Area for Transformer and Substation of Different
Capacities
Capacity of
Transformer
(kVA)
Transformer Area
(m2)
Total Substation Area (with HT, LT
Panels & Transformer Room but
without Generators), (m2)
1 × 150
12
45
1 × 250
13
48
2 × 250
26
100
1 × 400
13
48
2 × 400
30
100
3 × 400
40
135
2 × 630
26
100
3 × 630
40
190
2 × 1000
40
180
3 × 1000
45
220
Chapter 1
1.3.18.4
11kV/0.4kV Distribution transformer for the substation of a building
An 11 kV/0.4kV indoor distribution Transformer is a major part of an indoor substation.
These Substations may be installed inside the building itself or may be housed in a
separate building adjacent to the building.
For small to moderate power rating up to 2 MW, two types of indoor transformers have
been widely used in recent years. These are (i) Oil Type Natural Cooled transformer and
(ii) Cast Resin Dry Type Natural Cooled transformers.
In most cases Oil Type Natural Cooled transformer may be used for substations if
adequate space is available to accommodate the transformer.
Cast Resin Dry Type Natural Cooled transformers should be used (i) in places where
stringent protection against spread of fire is needed and (ii) in places where space saving
is of utmost importance.
Choice of oil type or dry type transformers
Dry type transformer should be installed where risk of spreading of fire is high and where
flammable materials are to be kept around the substation.
For Hospital buildings, Multistoried Shopping Centers Dry type transformers should be
used to for minimizing fire risks.
An industrial buildings containing inflammable materials, chemical and having the
substation in the same building dry type transformers should be used for minimizing fire
risks.
1.3.18.5
Type of connection between a substation transformer and its LT panel
Connection between a substation transformer and its LT panel can be established a) by
using NYY underground LT Cables or b) by using ceiling suspended busbar trunking.
For small size transformers the first method should be used although there is no
restriction in using the second method. However, for big substations the second method is
safer and at the same time gives a neat solution.
1.3.18.6
Ventilation of a substation
In an electrical substation significant amount of forced ventilation is very much needed
apart from natural ventilation. Exhaust fans (minimum 450 mm dia) must be provided in
sufficient numbers on all sides of the substation above the lintel level. Grill fitted
windows having window panes must be provided on all sides for natural ventilation. The
windows must have sun sheds so that no rain water can enter inside the substation.
If due to space constraint or due to any other difficulties, sufficient number of windows
and ventilating fans cannot be installed, high velocity forced ventilation using ducts must
be provided.
Chapter 1
1.3.18.7
Layout of a substation
(a) In general, substation HT to LT transformer shall be placed in one corner of the
room so that the HT side remains away from the passage of the persons.
(b) The HT metering panel shall be located near the exterior of the substation room near
the exit gate and also shall be convenient for the HT cable entry.
(c) The HT Panel shall be located near the exterior, just after or adjacent to the HT
panel.
(d) LT panel shall remain at a sufficient distance from the transformer but not too far
away from the transformer. On the other hand, the location of the LT panel should
such that the riser main cable can have their way upward or outward within very
short distance.
(e) In allocating the areas within a substation, it is to be noted that the flow of electric
power is from supply company network to HT room, then to transformer and finally
to the low voltage switchgear room. The layout of the rooms shall be in accordance
with this flow.
(f) All the rooms shall have significant ventilation. Special care should be taken to
ventilate the transformer rooms and where necessary louvers at lower level and
sufficient number of high speed exhaust fans at higher level shall be provided at
suitable locations in such a way that cross ventilation is maintained. Sufficient
numbers of ceiling fans must be provided so that the transformer gets air supply from
ceiling fans.
(g) The 11 kV/0.4 kV substation shall not be placed in a basement.
(h) The substation shall preferably be placed in ground floor. Placing a substation on any
other floor other than ground floor shall be avoided.
(i) The substation room and the areas adjacent to cable routes must have adequate fire
alarm and fire extinguishing/fighting system appropriate for extinguishing fire due to
electrical system, cable burning and oil burning.