---
clause: "1.3.20"
title: "Electrical Distribution System"
chapter: "1"
chapter_title: "Electrical and Electronic Engineering"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 1.3.20: Electrical Distribution System

1.3.20 Electrical Distribution System
1.3.20.1
Design, selection and choice of the type of connection
(a) In the planning and design of an electrical wiring installation, due consideration shall
be given to prevailing conditions. Advice of a knowledgeable and experienced
electrical design engineer must be sought from the initial stage up to the completion
of the installation with a view to have an installation that will prove adequate for its
intended purpose, and which will be safe and will be efficient.
(b) All electrical apparatus shall be suitable for the voltage and frequency of supply of
this country mentioned earlier.
Chapter 1
(c) The number and types of  connection required e.g., single-phase two-wire AC or
three-phase four-wire AC shall be assessed, both for the supply source and for the
internal circuits needed within the installation.
(d) The following characteristics of the supply shall be ascertained :
(i) nominal voltage(s)
(ii) current and frequency
(iii) prospective short circuit current at the origin of the installation
(iv) type and rating of the over-current protective device acting at the origin of the
installation
(v) suitability for the requirements of the installation, including the maximum
demand
(vi) expected maximum value of the earth loop impedance of that part of the system
external to the installation.
(e) In case of connected loads of 50 kW and above, HT 11 kV three-phase supply line
with substation must be installed because of the requirement of the distribution
companies although the use of HT supply will involve higher expenses due to
installation of a distribution transformer, HT metering Panel, HT panel and LT Panel
at the consumer's premises.
In this respect, the rules of the electrical distribution authorities will be the ultimate
deciding factor.
1.3.20.2
Equipment and accessories
(a) High Voltage Switchgear
The selection of the type of high voltage switchgear for any installation should consider
the following:
(i) voltage of the supply system,
(ii) the prospective short circuit current at the point of supply,
(iii) the size and layout of electrical installation,
(iv) the substation room available,  and
(v) the types machineries of the industry (if applicable).
(b) Guidelines on Various Types of Switchgear Installation
(i) Banks of switchgears shall be segregated from each other by means of fire
resistant barriers in order to prevent the risk of damage by fire or explosion
arising from switch failure. Where a bus-section switch is installed, it shall also
be segregated from adjoining banks in the same way.
Chapter 1
(ii) In the case of duplicate or ring main supply, switches with interlocking
arrangement shall be provided to prevent simultaneous switching of two
different supply sources.
(c) Low Voltage Switchgear
(i) Switchgear and fusegear must have adequate breaking capacity in relation to the
capacity of the transformers.
(ii) Isolation and protection of outgoing circuits forming the main distribution
system may be effected by means of circuit breakers, or fuses or switch fuse
units mounted on the main switchboard. The choice between alternative types of
equipment will take the following points into consideration:
(iii) In certain installations supplied with electric power from remote transformer
substations, it may be necessary to protect main circuits with circuit breakers
operated by earth leakage trips, in order to ensure effective earth fault
protection.
(iv) Where large electric motors, furnaces or other heavy electrical equipment are
installed, the main circuits shall be protected by metal clad circuit breakers or
conductors fitted with suitable instantaneous and time delay overcurrent devices
together with earth leakage and backup protection where necessary.
(v) In installations other than those mentioned above or where overloading of
circuits may be considered unlikely, HRC type fuses will normally afford
adequate protection for main circuits separately as required; the fuses shall be
mounted in switch fuse units or with switches forming part of the main switch
boards.
(vi) Where it is necessary to provide suitable connection for power factor
improvement capacitors at the substation bus, suitable capacitors shall be
selected in consultation with the capacitor and switchgear manufacturer and
necessary switchgear/feeder circuit breaker shall be provided for controlling the
capacitor bank(s).