---
clause: "1.3.23"
title: "LT Energy Meters"
chapter: "1"
chapter_title: "Electrical and Electronic Engineering"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 1.3.23: LT Energy Meters

1.3.23 LT Energy Meters
LT energy meters shall be installed in residential buildings at such a place which is
readily accessible to the owner of the building and the Authority. Installation of digital
energy meters at the users’ premises is a requirement of the distribution Companies.
LT energy meters should be installed at a height where it is convenient to note the meter
reading but should not be installed at a level less than 1.5 meter above the ground.
The energy meters should either be provided with a protective covering, enclosing it
completely except the glass window through which the readings are noted, or shall be
mounted inside a completely enclosed panel provided with hinged or sliding doors with
arrangement for locking. Earthing terminal must be provided if a metal box is used. Such
an earthing terminal must be connected to the ECC.
Chapter 1