---
clause: "1.3.27"
title: "Mounting of Metal clad switchgear"
chapter: "1"
chapter_title: "Electrical and Electronic Engineering"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 1.3.27: Mounting of Metal clad switchgear

1.3.27 Mounting of Metal clad switchgear
A metal clad switchgear shall be mounted on hinged type metal boards or fixed type
metal boards.
(a) Hinged type metal boards shall consist of a box made of sheet metal not less than
2 mm thick and shall be provided with a hinged cover to enable the board to swing
open for examination of the wiring at the back. The joints shall be welded. The board
shall be securely fixed to the wall by means of rag bolt plugs, or wooden plugs and
shall be provided with locking arrangement and an earthing stud. All wires passing
through the metal board shall be protected by a rubber or wooden bush at the entry
hole. The earth stud should be commensurate with the size of the earth lead(s).
(b) Fixed type metal boards shall consist of an angle or channel steel frame fixed on the
wall at the top, if necessary.
(c) There shall be a clearance of one meter at the front of the switchboards.
Chapter 1