---
clause: "1.3.30"
title: "Over-current and Short Circuit Protection of Circuits"
chapter: "1"
chapter_title: "Electrical and Electronic Engineering"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 1.3.30: Over-current and Short Circuit Protection of Circuits

1.3.30 Over-current and Short Circuit Protection of Circuits
(a) Appropriate protection shall be provided at the distribution boards for all circuits and
sub-circuits against short circuit and over-current. The installed protective devices
shall be capable of interrupting any short circuit current that may occur, without
causing any danger. The ratings and settings of fuses and the protective devices shall
be coordinated so as to obtain absolute certain discrimination of the faulty area only
during a fault.
(b) Where circuit breakers are used for protection of main circuit and the sub-circuits,
discrimination in operation shall be achieved by adjusting the protective devices of
the sub-main circuit breakers to operate at lower current settings and shorter time-lag
than the main circuit breaker.
(c) A fuse carrier shall not be fitted with a fuse element larger than that for which the
carrier is designed.
(d) The current rating of fuses shall not exceed the current rating of the smallest cable in
the circuit protected by the fuse.