---
clause: "2.10.3.3"
title: "Refrigeration machinery room"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.10.3.3: Refrigeration machinery room

2.10.3.3 Refrigeration machinery room
(a)
General: Required refrigeration machinery rooms shall be of at least one hour fire
resistive construction. All doors shall be tight fitting. Every door shall be clearly
labeled "Machinery Room". The room shall have no openings that will permit the
passage of escaping refrigerant to the other parts of the building. There shall be no
direct opening between a refrigeration machinery room containing Group 2
refrigerant and a room or space in which there is an open flame, spark producing
device or heating surface hotter than 426oC. A refrigeration machinery room
containing Group 2 refrigerants shall have at least two means of escape located at
least one-fifth the perimeter of the room apart. Refrigeration machinery rooms
containing Group 1 refrigerant shall have at least one exit door. Size of the exit
door shall be at least 1 m by 2 m.
A refrigeration machinery room door shall open in the direction of escape.
An unobstructed working space of at least 750 mm in width and at least 2100 mm
in height shall be provided around two adjacent sides of all moving machinery in a
refrigeration machinery room.
(b)
Refrigeration Machinery Room Ventilation: Refrigeration machinery room shall be
provided with either mechanical or gravity ventilation.
(i)
Mechanical exhaust system shall be a separate and individual system of
ventilation serving no other area and shall exhaust air to outdoors at the rate
of 12 air changes per hour.  Exhaust air outlet shall not be located within 6m
from any exterior door, window or ventilation air inlet in any building.
Provisions shall be made for makeup air to replace that being exhausted.
Control switch for exhaust system shall be located within the machine room
and shall be readily accessible.
Chapter 2
(ii)
Area of gravity ventilation openings to outside of the building shall not be
less than one twentieth of the floor area of the machinery room but shall be
more than 0.65 m2. Approximately one-half of the openings shall be located
within 300 mm of the floor and one half within 300 mm of the ceiling of the
machinery room.
(c)
Equipment in a Refrigeration Machinery Room: Combustion air shall not be taken
from a refrigeration machinery room. Electrical equipment, switch or control panel
other than those used exclusively for air-conditioning, heating and ventilation
system shall not be located in a refrigeration machinery room. This provision shall
not apply to electrical lighting fixtures for machinery room and switches thereof.
A readily accessible single emergency refrigeration control switch shall be
provided to shut off all electrically operated machineries in a refrigeration
machinery room, except the exhaust ventilation system complying with Sec 2.7.3.3.
Such switch shall be located outside the machinery room, within a distance of 3 m
from the machinery room exit.
(d)
First Aid Facility: Each refrigeration machinery room shall be provided with first
aid boxes. Refrigeration machinery room containing Group 2 refrigerants shall be
provided with two gas masks.
2.10.3.4
Refrigerant piping and equipment
(a)
Materials: Materials used in the construction and installation of refrigerating
systems shall be suitable for the refrigerant in the system, and no material or
equipment shall be installed which will deteriorate due to the chemical action of the
refrigerant or the compressor oil, or combination of both.
(b)
Erection of Refrigerant Piping:  Refrigerant piping and tubing shall be installed in
such a way so as to prevent excessive vibration and strains at joints and
connections. Adequate type of supports shall be used at points as required but not
exceeding 4.5 m apart.
Refrigerant piping and tubing shall be installed in such a way so that it is not
subject to damage from an external source.
Copper tubing containing other than Group 1 refrigerant shall not be located in a
public hallway, lobby or stairway or a building unless enclosed in iron or steel
piping and fittings or in rigid metal conduit.
Iron or steel refrigerant piping placed underground shall be coated with sufficient
asphalt paint or equivalent material to inhibit corrosion.
(c)
Refrigerant Containers: A refrigerant receiver or evaporator or condenser shall be
constructed in accordance with approved standards.
Chapter 2
(d)
Valves and fittings: All valves and fittings shall be of approved type rated for the
maximum operating pressure of the system.
(e)
Pressure Limiting Device: A pressure limiting device shall be installed on a
positive displacement refrigerant compressor which is a portion of:
(i)
A refrigerating system containing Group 2 refrigerant.
(ii)
An air cooled refrigerating system containing Group 1 refrigerant of 7.5 kW
or more rating.
(iii) A water cooled refrigerating system containing Group 1 refrigerant of 2.25
kW or more rating.
A stop or shutoff valve shall not be placed between a pressure limiting device
required by this Section and the compressor it serves.
(f)
Pressure Relief Valves: The following compressors of the positive displacement
type shall be equipped with a pressure relief valve:
(i) A compressor  of 15 kW or more rating which is a portion of  a refrigeration
system  containing Group 1 refrigerant and operating at a pressure exceeding
103 kPa  in the high pressure side of the system.
(ii) A compressor which is a portion of a refrigerating system containing a Group 2
refrigerant.
A pressure relief valve shall be connected to the refrigerant discharge side of the
compressor it serves, between such compressor and a stop valve. A stop or
shutoff valve shall not be located between a pressure relief valve required by
this Section and the compressor it serves.
A pressure relief valve required by this Section that terminates outside shall
discharge at a location at least 4.5 m above the adjoining ground level and at
least 6 m from a window, ventilating opening or exit from a building.
(g)
Pressure Relief Devices for Pressure Vessels: A pressure vessel over 150 mm
diameter which may be shutoff by valves from other parts of the system shall be
equipped with a pressure relief device(s) or rupture member complying with the
requirements of this Code.
(h)
Manual Discharge of Group 2 Refrigerant: A refrigerating system located in a
building and containing carbon dioxide or Group 2 refrigerant shall be equipped
with approved means for manual discharge of the refrigerant to the atmosphere.
The discharge pipe shall terminate outside of the building not less than 2 m above
the highest structure on the building and at least 6 m from any window, ventilating
opening or exit from a building.
Chapter 2