---
clause: "2.11.2.2"
title: "Area of ventilating openings"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.11.2.2: Area of ventilating openings

2.11.2.2  Area of ventilating openings
The minimum ventilating opening to the outdoors shall be four percent of the floor area
being ventilated.
(a)
Adjoining Spaces: Where rooms and spaces without openings to the outdoors are
ventilated through an adjoining room, the unobstructed opening to the adjoining
rooms shall be at least eight percent of the floor area of the interior room or space,
but not less than 2.33 m2. The ventilation openings to the outdoors shall be based
on the total floor area being ventilated.
(b)
Opening below Grade: Openings below grade shall be acceptable for natural
ventilation provided the outside horizontal clear space measured perpendicular to
the opening is one and one-half times the depth below the average adjoining grade.
Chapter 2