---
clause: "2.11.3.3"
title: "Ventilation air quantity"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: ["../json/table_08_8.2.6..json", "../json/table_08_8.2.6.json", "../json/table_08_8.2.3..json"]
related_diagrams: []
related_flowcharts: []
---
# Section 2.11.3.3: Ventilation air quantity

2.11.3.3  Ventilation air quantity
The minimum amount of air circulation rate for ventilation shall be determined based on
the occupant load/space area and use of the building in accordance with Table 8.2.6. The
air circulation rate specified in the Table 8.2.6 shall be equal to the combined total of
outside air and re-circulated air. The occupant load shall be determined in accordance
with the data provided in Table 8.2.3.
Chapter 2
Table 8.2.6 Required: Minimum Air Circulation Rate for Mechanical Ventilation of
Non-Air Conditioned Space
SI.
No.
Application
Air
Change
per Hour
SI.
No.
Application
Air
Change
per Hour
1
2
3
Assembly rooms
Bakeries
Banks/building
societies
4-8
20-30
4-8
28
29
30
Hospitals-sterilizing
Hospital-wards
Hospital domestic
15-25
6-8
15-20
4
5
6
Bathrooms
Bedrooms
Billiard rooms
6-10
2-4
6-8
31
32
33
Laboratories
Launderettes
Laundries
6-15
10-15
10-30
7
8
9
Boiler rooms
Cafes and coffee bars
Canteens
15-30
10-12
8-12
34
35
36
Lavatories
Lecture theatres
Libraries
6-15
5-8
3-5
10
11
12
Cellars
Churches
Cinemas and theatres
3-10
1-3
10-15
37
38
39
Living rooms
Mushroom houses
Offices
3-6
6-10
6-10
13
14
15
Club rooms
Compressor rooms
Conference rooms
12, Min
10-12
8-12
40
41
42
Paint shops
(not cellulose)
Photo and X-ray
darkroom
Public house bars
10-20
10-15
12, Min
16
17
18
Dairies
Dance halls
Dye works
8-12
12, Min
20-30
43
44
45
Recording control rooms
Recording studios
Restaurants
15-25
10-12
8-12
19
20
21
Electroplating shops
Engine rooms
Entrance halls
10-12
15-30
3-5
46
47
48
School rooms
Shops and
Supermarkets
Shower baths
5-7
8-15
15-20
Chapter 2
SI.
No.
Application
Air
Change
per Hour
SI.
No.
Application
Air
Change
per Hour
22
23
24
Factories and work
shops
Foundries
Garages
8-10
15-30
6-8a
49
50
51
Stores and
Warehouses
Squash courts
Swimming baths
3-6
4, Min
10-15
25
26
27
Glass houses
Gymnasium
Hair dressing saloon
25-60
6, Min
10-15
52
53
54
Toilets
Utility rooms
Welding shops
6-10
15-20
15-30
Note: The ventilation rates may be increased by 50 percent where heavy smoking
occurs or if the room is below ground.
a Only outdoor air and no recirculation shall be done.