---
clause: "2.12.8.2"
title: "Water cooled air-conditioning or heat pump units with a circulation pump"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: ["../mmd/flow_08_proc_5495c6.mmd"]
---
# Section 2.12.8.2: Water cooled air-conditioning or heat pump units with a circulation pump

2.12.8.2  Water cooled air-conditioning or heat pump units with a circulation pump
motor greater than or equal to 3.7 kW (5 hp) shall have two-way automatic isolation
valves on each water cooled air-conditioning or heat pump unit that are interlocked with
the compressor to shut off condenser water flow when the compressor is not operating.