---
clause: "2.6.2.5"
title: "Space planning for air cooled chillers"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.6.2.5: Space planning for air cooled chillers

2.6.2.5 Space planning for air cooled chillers
(a) Air Cooled chiller shall be installed where adequate open space is available for heat
transfer of air cooled condensers of the chiller.
(b) Where such space is available on ground, it can be installed on ground provided
noise and hot air from the chiller do not create any problem to the adjoining building.
(c) Roof of the building is a suitable location for installation of air cooled chiller. When
it is intended to install air cooled chiller on roof, prior planning is a must. The roof
shall be structurally strong enough to withstand the dynamic load of the chiller along
with chilled water pumps, pipes, valves and associated equipment required for this
purpose. Advice from an air conditioning engineer shall be taken at the planning
stage.
(d) Vibration from the machine shall not transmit to the roof structure. Chiller shall be
installed on seismic restraint type vibration isolators.
(e) Noise of the air cooled chiller shall be attenuated so that it does not transmit to the
occupied area. A low speed condenser fan with acoustically treated fan cylinder shall
be preferable. Similarly acoustically encased compressors shall also be preferable.