---
clause: "2.6.2.6"
title: "Planning equipment room for air handling units and package units"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.6.2.6: Planning equipment room for air handling units and package units

2.6.2.6 Planning equipment room for air handling units and package units
(a) This shall be located as centrally as possible to the conditioned area and contiguous
to the corridors or other spaces for carrying air ducts. For floor loading, air
conditioning engineer shall be consulted.
Chapter 2
(b) In the case of large and multistoried buildings, independent air handling unit should
be provided for each floor. The area to be served by air-handling unit should be
decided depending upon the provision of fire protection measures adopted. Air
handling unit rooms should preferably be located vertically one above another.
(c) Provision should be made for the entry of fresh air. The fresh air intake shall have
louvers having rain protection profile, with volume control damper and bird screen.
(d) In all cases air intakes shall be so located as to avoid contamination from exhaust
outlets or to the sources in concentrations greater than normal in the locality in which
the building is located.
(e) Exterior openings for outdoor air intakes and exhaust outlets shall preferably be
shielded from weather and insects.
(f) No air from any dwelling unit shall be circulated directly or indirectly to any other
dwelling unit, public corridor or public stairway.
(g) All air handling unit rooms should preferably have floor drains and water supply.
The trap in floor drain shall provide a water seal between the air-conditioned space
and the drain line.
(h) Supply/return air duct shall not be taken through emergency fire staircase.
Exception: Ducts can be taken inside the fire stair provided fire isolation of ducts at
wall crossings is (are) carried out.
(i) Waterproofing of air handling unit rooms shall be carried out to prevent damage to
floor below.
(j) The floor should be light colored, smooth finished with terrazzo tiles or the
equivalent. Suitable floor loading should also be provided after consulting with the
air conditioning engineer.
(k) Where necessary, structural design should avoid beam obstruction to the passage of
supply and return air ducts. Adequate ceiling space should be made available outside
the air handling unit room to permit installation of supply and return air ducts and
fire dampers at air handling unit room wall crossings.
(l) The air handling unit rooms may be acoustically treated, if located in close proximity
to occupied areas.
(m) Access door to air handling unit room shall be single/double leaf type, airtight,
opening outwards and should have a sill to prevent flooding of adjacent occupied
areas. It is desired that access doors in air conditioned spaces should be provided
with tight sealing, gaskets and self-closing devices for air conditioning to be
effective.
Chapter 2
(n) Air handling unit rooms shall be separated from the air conditioned space by 4 hour
fire rated walls and 2-hour fire rated door. Fire/smoke dampers shall be provided in
supply/return air duct at air handling unit room wall crossings and the annular space
between the duct and the wall should be fire-sealed using appropriate fire resistance
rated material.
(o) Fire isolation shall be provided for vertical fresh air duct, connecting several air
handling units.