---
clause: "2.6.2.9"
title: "Space planning for cooling tower"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.6.2.9: Space planning for cooling tower

2.6.2.9 Space planning for cooling tower
(a) Cooling towers are used to dissipate heat from water cooled refrigeration, air
conditioning and industrial process systems. Cooling is achieved by evaporating a
small proportion of re-circulating water into outdoor air stream. Cooling towers are
installed at a place where free flow of atmospheric air is available.
Chapter 2
(b) Cooling towers shall be installed at least 3 m above the bases of the chillers. Cooling
tower shall preferably be installed on the roof of the concerned building. In special
cases it may be installed on ground or on any elevated platform or on the roof of the
adjacent building provided the moisture laden discharge air from the cooling towers
do not pose any problem to other buildings. Cooling tower should be so located as to
eliminate nuisance from drift to adjoining structures.
(c) Any obstruction to free flow of air to the cooling tower shall be avoided.
(d) Structural provisions for the cooling tower shall be taken into account while
designing the building. Wind speed shall be taken into consideration while designing
the foundations/supports for cooling towers. Vibration isolation shall be an important
consideration in structural design.
(e) Special design requirements are necessary where noise to the adjoining building is to
be avoided. Special provisions shall be included in the design to reduce water droplet
noise.
(f) Provisions for make-up water tank to the cooling tower shall be made. Make-up
water tank to the cooling tower shall be separate from the tank serving drinking
water.
(g) Make-up water having contaminants or hardness, which can adversely affect the
refrigeration plant life, shall be treated.