---
clause: "2.7.2.3"
title: "Ventilation air"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: ["../json/table_08_8.2.3..json"]
related_diagrams: []
related_flowcharts: []
---
# Section 2.7.2.3: Ventilation air

2.7.2.3 Ventilation air
(a) Every space served by the air-conditioning system shall be provided with outside
fresh air not less than the minimum amount mentioned in Table 8.2.3. If adequate
temperature regulation along with efficient filtration of air and absorption of odour
and gas are provided, the amount of fresh air requirement may be reduced. However,
in no case the outdoor air quantity shall be lower than 2.5 l/s per person.
(b) In hospital operation theaters, a large quantity of outdoor air supply is recommended
to overcome explosion hazard of anesthetics and to maintain sterile conditions.
However, if adequate filtration with efficient absorption of anesthetics and laminar
flow of supply air is provided, outside air requirement may be substantially reduced.
Recirculation of air shall comply with the requirements of Sec 2.11.3.6.
2.7.3
Noise and Vibration