---
clause: "2.9.1.8"
title: "Electrical installations"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: ["../mmd/flow_08_proc_491ede.mmd"]
---
# Section 2.9.1.8: Electrical installations

2.9.1.8 Electrical installations
(a) Equipment regulated by this Code requiring electrical connections of more than 50
volts shall have a positive means of disconnect adjacent to and in sight from the
equipment served. A 230 volt AC grounding type receptacle shall be located within 8
m of the equipment for service and maintenance purposes. The receptacle need not
be located on the same level as the equipment. Low voltage wiring of 50 volts or less
within a structure shall be installed in a manner to prevent physical damage.
(b) Permanent lighting shall be provided to illuminate the area in which an appliance is
located. For remote locations, the light switch shall be located near the access
opening leading to the appliance.
Exceptions:
Lighting fixtures need not be installed when the fixed lighting for the building will
provide sufficient light for safe servicing of the equipment.