---
clause: "2.9.4.6"
title: "Boilers and Furnaces"
chapter: "2"
chapter_title: "Air-Conditioning, Heating and Ventilation"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 2.9.4.6: Boilers and Furnaces

2.9.4.6 Boilers and Furnaces
(a) Steam and hot water boilers and furnaces used for air-conditioning systems shall be
designed, constructed and installed in conformance with the requirements of
acceptable standards in this regard and the appropriate Boiler Code.
(b) Boilers and furnaces shall be installed in a machinery room having:
(i) A sufficiently large floor area to permit accessibility for inspection and servicing
of the appliance and to provide adequate clearance to satisfy requirements of fire
safety. The volume of the room for housing central heating furnaces shall be at
least 12 times the total volume of the furnace. The volume of the room for
housing central heating boilers shall be at least 16 times the total volume of the
boiler. If the ceiling height of the room or space is greater than 2.5 m, the
volume shall be calculated on the basis of 2.5 m height.
(ii) A permanent opening or opening connecting with the outdoors or with some
space that freely connects with outdoors,
(iii) A knockout panel to act as explosion relief panel to prevent damage to structure
in case of any explosion in boiler rooms,
(iv) Boiler rooms and furnace rooms shall be protected with an automatic fire
suppression system installed in accordance with the Code.
(c) Before commissioning of the boiler a certificate of compliance from the Chief
Inspector of Boiler shall be obtained.
Chapter 2
2.9.5
Air Handling Unit