---
clause: "5.10.4.6"
title: "The design of water distribution system shall conform to approve engineering"
chapter: "5"
chapter_title: "Lifts and Escalators"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 5.10.4.6: The design of water distribution system shall conform to approve engineering

5.10.4.6  The design of water distribution system shall conform to approve engineering
practices. An alternative guide to the design of a building water distribution system is
also presented in Appendix O.
Note: The sizing of water distribution piping within the building may be made either by
considering the velocity of flow or by velocity of flow and pressure loss as governing
parameters. The first method  have limited application for one or two storey buildings
provided the minimum available pressure is sufficient to operate the highest or most
remote  fixtures during  peak demand period. The second method provides better estimate
of pipe sizes for a water distribution system.
5.10.5
Design of Water Distribution Pump
The capacity of a water delivery pump can be calculated from the estimated maximum
rate of flow
of water in gpm, and total head
)
(
y
f
d
s
h
h
h
h
H




of supply of
water in ft. and using the following formula:
Break Horse Power, BHP
E
Q
H


3960
(8.5.2)
Where, static head
is the total suction lift of water (sum of vertical distance between
the underground reservoir and pump level), delivery head
is the vertical distance
between the pump level and roof tank storage point and  is the efficiency of the pump in
percent.
Frictional head loss
can be determined for whole length (vertical and horizontal) of
pipe flow using the procedures described in Section 5.10.1(c).
Velocity head,
g
v
hv
2
2

(8.5.3)
Where,
= velocity of flow of water at discharge point in roof tank and
is the
acceleration due to gravity.
Chapter 5