---
clause: "5.10"
title: "Design of Distribution System"
chapter: "5"
chapter_title: "Lifts and Escalators"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 5.10: Design of Distribution System

5.10 Design of Distribution System
5.10.1
Rate of Flow of Water
One of the important items that need to be determined before the sizes of pipes and
fittings for any part of the water piping system may be decided upon is the rate of flow in
the service pipe which, in turn depends upon the number of hours for which the supply is
available at sufficiently high pressure. If the number of hours for which the supply is
available is less, there will be large number of fittings in use simultaneously and the rate
of flow will be correspondingly large.
The data required for determining the size of the communication and service pipes are:
(a) the maximum rate of discharge required at peak demand period (Peak hourly
demand of water)
)2.2
(
)
17
15
(
usually
Factor
Peak
hours
to
usually
n
consumptio
water
of
Hours
water
of
t
requiremen
daily
Total


)
1
.
5
.
8
(
(b) the length of the pipe; and
Chapter 5
(c) the head loss by friction in pipes, fittings and meters.
For head loss calculation in piping system
(i) Determine the total length of pipe and calculate the Equivalent Pipe Length
(Head Loss from bend, gate valves, reducer etc.) from Table O.2 of
Appendix O of Part 8.
(ii) Consider maximum permissible head loss of 1.5-1.6 m/100 m and assume
the probable maximum velocity of flow
against tentative diameter of
pipes
as follows;
For tentative diameter of pipe 13 mm and   50 mm:  0.30 - 0.60 m/sec
For tentative diameter of pipe 75 mm and 100 mm:  0.75 - 0.90 m/sec
For tentative diameter of pipe 150 mm and 200 mm: 1.15 - 1.30 m/sec
(iii) Determination of total head loss
from Hazen William's Nomograph
(Appendix O) or friction loss formula,
,
2
4
2
gd
fLV
hf 
where,  = friction loss
factor,  = length of pipe,  = velocity of flow and  = diameter of pipe.
5.10.2
Discharge Computation