---
clause: "5.11"
title: "Water Distribution in Tall Buildings"
chapter: "5"
chapter_title: "Lifts and Escalators"
related_tables: []
related_diagrams: []
related_flowcharts: []
---
# Section 5.11: Water Distribution in Tall Buildings

5.11 Water Distribution in Tall Buildings
5.11.1
Distribution Methods
In tall buildings some of the fixtures at the lower level may be subject to excessive
pressure. The sanitary appliances and fittings in tall buildings shall not be subject to a
pressure of greater than 350 kPa. This shall be achieved by one or a combination of the
following two methods:
(a) Zoning Floors by Intermediate Tank: High rise buildings shall be zoned by
providing intermediate tanks on different floors, each feeding a zone ranging
from 5 - 6 storied so that the plumbing fixtures are not subjected to excessive
pressure. Distribution in each zone shall be through independent down-take
pipes from intermediate tanks as shown in Appendix O. The floors on which an
intermediate tank is located shall be fed from the story above it.
(i) System Incorporating Intermediate Tanks Supplied by Storage Tank - Water
required for the building shall be pumped from the underground tank to the
storage tank. The intermediate tanks shall be fed from the storage tank
through a separate down take pipe.
(ii) System Incorporating Intermediate Tanks Supplied by Independent Pumps -
Alternatively the intermediate tanks may be supplied from the underground
tank through independent pumps.
(b) System Incorporating Pressure Reducing Valves: The excessive pressures
suffered by different fixtures shall be minimized by pressure reduction valves.
(c) Hydro-Pneumatic System: This system may be adopted where the source is
independent of public water supply system. In this system the supply shall be
through a pneumatic pressure vessel fitted with accessories like non-return and
pressure relief valves. The pump and compressor shall be automatically
controlled through an electric control panel to provide air and water as and when
needed.
5.11.2
Recirculation of Waste Water
Recirculation of cooling water and/or waste water from wash basin to the cistern of water
closets and urinals in the lower floor may be provisioned only through a separate tank.
No connection between potable water supply line and re-circulated waste water line shall
be allowed with or without any non-reflex or non-return valves.
Chapter 5